---
id: REQ-INDEX-KR-GFM-BESS
title: 한국 중앙계약 BESS GFM 요구사항 색인
type: requirement_index
source_document_id: SRC-KR-KPX-2026-001
verified_on: 2026-09-09
---

# 한국 중앙계약 BESS GFM 요구사항 색인

이 색인은 [2026년 4월 29일 시행 전력시장운영규칙](../02_Sources/Korea/KPX_Market_Rules_2026_04_29.md)의 추적 포인터다. 규칙 별표3 24.0은 상세 시험을 계통평가세부운영규정에 위임하므로 수치 칸은 원문 확인 전까지 채우지 않는다.

| 요구 ID | 규칙 위치 | 요구 | 상세 시험·수치 | 최소 증빙 후보 |
|---|---|---|---|---|
| KR-GFM-REQ-01 | 별표3 24.1 | 계통관성 제공 | 계통평가세부운영규정 미확보 | 주파수 자극·P 응답 원시데이터, 모델 대조 |
| KR-GFM-REQ-02 | 별표3 24.2 | 강건성·보호 동작 지원 고장전류 | 동 규정 미확보 | FRT 조건, 전류 크기·위상·순서성분, 보호협조 |
| KR-GFM-REQ-03 | 별표3 24.3 | 위상 급변 시 동기유지 | 동 규정 미확보 | 위상도약 파형, trip/정지 상태, 안정성 판정 |
| KR-GFM-REQ-04 | 별표3 24.4 | 낮은 SCR 약계통 안정운전 | 동 규정 미확보 | SCR·X/R·임피던스 조건, EMT/CHIL/전력시험 결과 |
| KR-GFM-REQ-05 | 별표3 24.5 | 필요 시 자체기동 | 적용 여부·시험절차 미확보 | 무전압 기동·전압형성·부하투입 기록 |
| KR-GFM-REQ-06 | 별표3 25.1 | 성능 확인·검증 및 결과 제출 | 동 규정 미확보 | 승인된 검증보고서·제출 이력 |
| KR-GFM-REQ-07 | 별표3 25.2 | 제어기·SW·로직·파라미터 등 변경관리 | 중대변경 판정 절차 미확보 | 구성 기준선, 버전·파라미터 diff, 사전통보 |
| KR-GFM-REQ-08 | 제5.3.1조①10, 제5.8.4조⑨ | GFM 모드 급전지시와 실시간 상태 제공 | 통신 포인트·성능 미확보 | SCADA 신호목록, 시각동기 로그, 급전지시 이행기록 |

## 다음 원문

1. 계통평가세부운영규정의 2026년 GFM 개정 시행본
2. 한전 송·배전용 전기설비 이용규정의 중앙계약전기저장장치 GFM 조항
3. 시험 신청·모델 제출·현장 검증·변경관리 서식

